<html><head><style>tr:first {background:#e1e1e1;} th,td {text-align:center; border:1px solid #e1e1e1;}</style></head><body><div><div><h2>bus</h2><table><tr><th>in_service</th><th>max_vm_pu</th><th>min_vm_pu</th><th>name</th><th>type</th><th>vn_kv</th><th>zone</th></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>1</td><td>b</td><td>135.0</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>2</td><td>b</td><td>135.0</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>11</td><td>b</td><td>0.208</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>12</td><td>b</td><td>0.208</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>13</td><td>b</td><td>0.208</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>14</td><td>b</td><td>0.208</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>3</td><td>b</td><td>135.0</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>4</td><td>b</td><td>135.0</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>5</td><td>b</td><td>135.0</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>6</td><td>b</td><td>0.208</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>7</td><td>b</td><td>14.0</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>8</td><td>b</td><td>12.0</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>9</td><td>b</td><td>0.208</td><td>1.0</td></tr><tr><td>True</td><td>1.06</td><td>0.94</td><td>10</td><td>b</td><td>0.208</td><td>1.0</td></tr></table></div><div><h2>trafo</h2><table><tr><th>df</th><th>hv_bus</th><th>i0_percent</th><th>in_service</th><th>lv_bus</th><th>max_loading_percent</th><th>name</th><th>parallel</th><th>pfe_kw</th><th>shift_degree</th><th>sn_mva</th><th>std_type</th><th>tap_max</th><th>tap_neutral</th><th>tap_min</th><th>tap_phase_shifter</th><th>tap_pos</th><th>tap_side</th><th>tap_step_degree</th><th>tap_step_percent</th><th>vn_hv_kv</th><th>vn_lv_kv</th><th>vk_percent</th><th>vkr_percent</th></tr><tr><td>1.0</td><td>3</td><td>0.0</td><td>True</td><td>6</td><td>100.0</td><td>None</td><td>1</td><td>0.0</td><td>0.0</td><td>9900.0</td><td>None</td><td>nan</td><td>0.0</td><td>nan</td><td>False</td><td>-1.0</td><td>hv</td><td>nan</td><td>2.2</td><td>135.0</td><td>14.0</td><td>2070.288</td><td>0.0</td></tr><tr><td>1.0</td><td>3</td><td>0.0</td><td>True</td><td>8</td><td>100.0</td><td>None</td><td>1</td><td>0.0</td><td>0.0</td><td>9900.0</td><td>None</td><td>nan</td><td>0.0</td><td>nan</td><td>False</td><td>-1.0</td><td>hv</td><td>nan</td><td>3.1</td><td>135.0</td><td>0.208</td><td>5506.182</td><td>0.0</td></tr><tr><td>1.0</td><td>4</td><td>0.0</td><td>True</td><td>5</td><td>100.0</td><td>None</td><td>1</td><td>0.0</td><td>0.0</td><td>9900.0</td><td>None</td><td>nan</td><td>0.0</td><td>nan</td><td>False</td><td>-1.0</td><td>hv</td><td>nan</td><td>6.8</td><td>135.0</td><td>0.208</td><td>2494.998</td><td>0.0</td></tr><tr><td>1.0</td><td>6</td><td>0.0</td><td>True</td><td>7</td><td>100.0</td><td>None</td><td>1</td><td>0.0</td><td>0.0</td><td>9900.0</td><td>None</td><td>nan</td><td>nan</td><td>nan</td><td>False</td><td>nan</td><td>None</td><td>nan</td><td>nan</td><td>14.0</td><td>12.0</td><td>1743.885</td><td>0.0</td></tr><tr><td>1.0</td><td>6</td><td>0.0</td><td>True</td><td>8</td><td>100.0</td><td>None</td><td>1</td><td>0.0</td><td>0.0</td><td>9900.0</td><td>None</td><td>nan</td><td>nan</td><td>nan</td><td>False</td><td>nan</td><td>None</td><td>nan</td><td>nan</td><td>14.0</td><td>0.208</td><td>1089.099</td><td>0.0</td></tr></table></div><div><h2>line</h2><table><tr><th>c_nf_per_km</th><th>df</th><th>from_bus</th><th>g_us_per_km</th><th>in_service</th><th>length_km</th><th>max_i_ka</th><th>max_loading_percent</th><th>name</th><th>parallel</th><th>r_ohm_per_km</th><th>std_type</th><th>to_bus</th><th>type</th><th>x_ohm_per_km</th></tr><tr><td>768.4847732283562</td><td>1.0</td><td>0</td><td>0.0</td><td>True</td><td>1.0</td><td>42.33901974057255</td><td>100.0</td><td>None</td><td>1</td><td>3.532005</td><td>None</td><td>1</td><td>ol</td><td>10.7837325</td></tr><tr><td>716.0880841446046</td><td>1.0</td><td>0</td><td>0.0</td><td>True</td><td>1.0</td><td>42.33901974057255</td><td>100.0</td><td>None</td><td>1</td><td>9.8469675</td><td>None</td><td>4</td><td>ol</td><td>40.64904</td></tr><tr><td>0.0</td><td>1.0</td><td>8</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>1.37622784e-05</td><td>None</td><td>9</td><td>ol</td><td>3.655808e-05</td></tr><tr><td>0.0</td><td>1.0</td><td>8</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>5.49928704e-05</td><td>None</td><td>13</td><td>ol</td><td>0.0001169772032</td></tr><tr><td>0.0</td><td>1.0</td><td>9</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>3.5498112e-05</td><td>None</td><td>10</td><td>ol</td><td>8.30971648e-05</td></tr><tr><td>0.0</td><td>1.0</td><td>11</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>9.55788288e-05</td><td>None</td><td>12</td><td>ol</td><td>8.64760832e-05</td></tr><tr><td>0.0</td><td>1.0</td><td>12</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>7.39511552e-05</td><td>None</td><td>13</td><td>ol</td><td>0.0001505673728</td></tr><tr><td>637.4930505189773</td><td>1.0</td><td>1</td><td>0.0</td><td>True</td><td>1.0</td><td>42.33901974057255</td><td>100.0</td><td>None</td><td>1</td><td>8.5639275</td><td>None</td><td>2</td><td>ol</td><td>36.0800325</td></tr><tr><td>494.8576191243203</td><td>1.0</td><td>1</td><td>0.0</td><td>True</td><td>1.0</td><td>42.33901974057255</td><td>100.0</td><td>None</td><td>1</td><td>10.5905475</td><td>None</td><td>3</td><td>ol</td><td>32.13432</td></tr><tr><td>503.5904006382789</td><td>1.0</td><td>1</td><td>0.0</td><td>True</td><td>1.0</td><td>42.33901974057255</td><td>100.0</td><td>None</td><td>1</td><td>10.3791375</td><td>None</td><td>4</td><td>ol</td><td>31.68963</td></tr><tr><td>186.29933896445</td><td>1.0</td><td>2</td><td>0.0</td><td>True</td><td>1.0</td><td>42.33901974057255</td><td>100.0</td><td>None</td><td>1</td><td>12.2125725</td><td>None</td><td>3</td><td>ol</td><td>31.1702175</td></tr><tr><td>0.0</td><td>1.0</td><td>3</td><td>0.0</td><td>True</td><td>1.0</td><td>42.33901974057255</td><td>100.0</td><td>None</td><td>1</td><td>2.4330375</td><td>None</td><td>4</td><td>ol</td><td>7.6745475</td></tr><tr><td>0.0</td><td>1.0</td><td>5</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>4.10921472e-05</td><td>None</td><td>10</td><td>ol</td><td>8.6052096e-05</td></tr><tr><td>0.0</td><td>1.0</td><td>5</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>5.31757824e-05</td><td>None</td><td>11</td><td>ol</td><td>0.0001106736384</td></tr><tr><td>0.0</td><td>1.0</td><td>5</td><td>0.0</td><td>True</td><td>1.0</td><td>27479.65223546777</td><td>100.0</td><td>None</td><td>1</td><td>2.8619136e-05</td><td>None</td><td>12</td><td>ol</td><td>5.63600128e-05</td></tr></table></div><div><h2>load</h2><table><tr><th>bus</th><th>const_i_percent</th><th>const_z_percent</th><th>controllable</th><th>in_service</th><th>name</th><th>p_mw</th><th>q_mvar</th><th>scaling</th><th>sn_mva</th><th>type</th></tr><tr><td>1</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>21.7</td><td>12.7</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>2</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>94.2</td><td>19.0</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>13</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>14.9</td><td>5.0</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>3</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>47.8</td><td>-3.9</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>4</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>7.6</td><td>1.6</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>5</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>11.2</td><td>7.5</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>8</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>29.5</td><td>16.6</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>9</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>9.0</td><td>5.8</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>10</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>3.5</td><td>1.8</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>11</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>6.1</td><td>1.6</td><td>1.0</td><td>nan</td><td>None</td></tr><tr><td>12</td><td>0.0</td><td>0.0</td><td>False</td><td>True</td><td>None</td><td>13.5</td><td>5.8</td><td>1.0</td><td>nan</td><td>None</td></tr></table></div><div><h2>ext_grid</h2><table><tr><th>bus</th><th>in_service</th><th>name</th><th>va_degree</th><th>vm_pu</th><th>max_p_mw</th><th>min_p_mw</th><th>max_q_mvar</th><th>min_q_mvar</th></tr><tr><td>0</td><td>True</td><td>None</td><td>0.0</td><td>1.06</td><td>332.40000000000003</td><td>0.0</td><td>10.0</td><td>0.0</td></tr></table></div><div><h2>gen</h2><table><tr><th>bus</th><th>controllable</th><th>in_service</th><th>name</th><th>p_mw</th><th>scaling</th><th>sn_mva</th><th>type</th><th>vm_pu</th><th>slack</th><th>max_p_mw</th><th>min_p_mw</th><th>max_q_mvar</th><th>min_q_mvar</th></tr><tr><td>1</td><td>True</td><td>True</td><td>None</td><td>40.0</td><td>1.0</td><td>nan</td><td>None</td><td>1.045</td><td>False</td><td>140.0</td><td>0.0</td><td>50.0</td><td>-40.0</td></tr><tr><td>2</td><td>True</td><td>True</td><td>None</td><td>0.0</td><td>1.0</td><td>nan</td><td>None</td><td>1.01</td><td>False</td><td>100.0</td><td>0.0</td><td>40.0</td><td>0.0</td></tr><tr><td>5</td><td>True</td><td>True</td><td>None</td><td>0.0</td><td>1.0</td><td>nan</td><td>None</td><td>1.07</td><td>False</td><td>100.0</td><td>0.0</td><td>24.0</td><td>-6.0</td></tr><tr><td>7</td><td>True</td><td>True</td><td>None</td><td>0.0</td><td>1.0</td><td>nan</td><td>None</td><td>1.09</td><td>False</td><td>100.0</td><td>0.0</td><td>24.0</td><td>-6.0</td></tr></table></div><div><h2>sgen</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th><th>current_source</th></tr></table></div><div><h2>res_bus</h2><table><tr><th>vm_pu</th><th>va_degree</th><th>p_mw</th><th>q_mvar</th><th>lam_p</th><th>lam_q</th></tr><tr><td>1.0599999999647485</td><td>0.0</td><td>-194.3300778935512</td><td>-0.00042488420523752136</td><td>36.72377452483309</td><td>-0.09387638872931106</td></tr><tr><td>1.0407530779448726</td><td>-4.022313892403081</td><td>-15.019174955172947</td><td>-10.985174185835948</td><td>38.359586779775114</td><td>8.873128729470603e-07</td></tr><tr><td>1.0460090721555715</td><td>-13.090958700248306</td><td>3.5</td><td>1.7999999999999972</td><td>40.155376107700825</td><td>0.22811266143289544</td></tr><tr><td>1.0448197786993905</td><td>-13.53272272234614</td><td>6.099999999999994</td><td>1.6000000000000014</td><td>40.37912494655113</td><td>0.21233013835573963</td></tr><tr><td>1.0399482714331143</td><td>-13.582573010968277</td><td>13.5</td><td>5.799999999999997</td><td>40.575471308235386</td><td>0.3534691024887581</td></tr><tr><td>1.0238882611979878</td><td>-14.274104934422558</td><td>14.899999999999977</td><td>5.0</td><td>41.19750158927608</td><td>0.5709771535190814</td></tr><tr><td>1.015625179511167</td><td>-9.925911979251401</td><td>65.45725895933678</td><td>-5.1268786158956345</td><td>40.574853997198815</td><td>8.567269983717054e-07</td></tr><tr><td>1.0144607957456884</td><td>-8.664880930448401</td><td>47.79999999999998</td><td>-3.8999999999999986</td><td>40.19022218100063</td><td>0.11984633237738117</td></tr><tr><td>1.0163625276215744</td><td>-7.428432170714387</td><td>7.599999999999994</td><td>1.6000000000000014</td><td>39.66079647882774</td><td>0.2075732064842696</td></tr><tr><td>1.0599992833113652</td><td>-12.689232985319114</td><td>11.199826584222308</td><td>-4.045633109517087</td><td>39.733702121243496</td><td>9.399846754527038e-07</td></tr><tr><td>1.0463466760793372</td><td>-11.187882578908857</td><td>0.0</td><td>0.0</td><td>40.171510513198</td><td>0.11963511363917541</td></tr><tr><td>1.059999442152794</td><td>-10.414842653258814</td><td>-8.495025799400196</td><td>-8.272991015688646</td><td>40.16989629113431</td><td>-2.57582642285765e-07</td></tr><tr><td>1.0436988398545757</td><td>-12.99715745638928</td><td>29.5</td><td>-4.096838097961957</td><td>40.1661889162812</td><td>0.19602564205043757</td></tr><tr><td>1.0391363841670898</td><td>-13.232899977204578</td><td>9.0</td><td>5.799999999999997</td><td>40.31776152763804</td><td>0.30882459908691906</td></tr></table></div><div><h2>res_trafo</h2><table><tr><th>p_hv_mw</th><th>q_hv_mvar</th><th>p_lv_mw</th><th>q_lv_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_hv_ka</th><th>i_lv_ka</th><th>vm_hv_pu</th><th>va_hv_degree</th><th>vm_lv_pu</th><th>va_lv_degree</th><th>loading_percent</th></tr><tr><td>22.84709468946402</td><td>-3.9936714560592144</td><td>-22.847094689464022</td><td>5.039199999453955</td><td>-3.552713678800501e-15</td><td>1.0455285433947408</td><td>0.09777704571049738</td><td>0.9221073817969279</td><td>1.0144607957456884</td><td>-8.664880930448401</td><td>1.0463466760793372</td><td>-11.187882578908857</td><td>0.2309383786153173</td></tr><tr><td>14.840582723476587</td><td>1.1667533680015687</td><td>-14.840582723476578</td><td>-0.042225065774970094</td><td>8.881784197001252e-15</td><td>1.1245283022265986</td><td>0.06275659014724731</td><td>39.46876605823151</td><td>1.0144607957456884</td><td>-8.664880930448401</td><td>1.0436988398545757</td><td>-12.99715745638928</td><td>0.1482240036065574</td></tr><tr><td>42.055434502825214</td><td>15.137749431678369</td><td>-42.05543450282519</td><td>-10.90401172075923</td><td>2.1316282072803006e-14</td><td>4.233737710919138</td><td>0.1880763391126215</td><td>113.76810089975967</td><td>1.0163625276215744</td><td>-7.428432170714387</td><td>1.0599992833113652</td><td>-12.689232985319114</td><td>0.4442151477881101</td></tr><tr><td>-8.49502584022474</td><td>-8.052555843158375</td><td>8.495025840224741</td><td>8.272991032775124</td><td>1.7763568394002505e-15</td><td>0.22043518961674913</td><td>0.46132870232868073</td><td>0.5382168193834608</td><td>1.0463466760793372</td><td>-11.187882578908857</td><td>1.059999442152794</td><td>-10.414842653258814</td><td>0.11299622747397285</td></tr><tr><td>31.34212053303863</td><td>3.013355868646026</td><td>-31.34212053303863</td><td>-2.0171851989751506</td><td>0.0</td><td>0.9961706696708754</td><td>1.240972420874335</td><td>83.52698986654177</td><td>1.0463466760793372</td><td>-11.187882578908857</td><td>1.0436988398545757</td><td>-12.99715745638928</td><td>0.3039594138630843</td></tr></table></div><div><h2>res_line</h2><table><tr><th>p_from_mw</th><th>q_from_mvar</th><th>p_to_mw</th><th>q_to_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_from_ka</th><th>i_to_ka</th><th>i_ka</th><th>vm_from_pu</th><th>va_from_degree</th><th>vm_to_pu</th><th>va_to_degree</th><th>loading_percent</th></tr><tr><td>129.66913401180116</td><td>-6.364565911467122</td><td>-126.7670268752767</td><td>9.399262478585332</td><td>2.9021071365244637</td><td>3.0346965671182096</td><td>0.5237920000285546</td><td>0.5223417371347212</td><td>0.5237920000285546</td><td>1.0599999999647485</td><td>0.0</td><td>1.0407530779448726</td><td>-4.022313892403081</td><td>1.2371377590648758</td></tr><tr><td>64.66094388634629</td><td>6.364990797786522</td><td>-62.61035383691373</td><td>-3.2052154472577623</td><td>2.0505900494325573</td><td>3.1597753505287596</td><td>0.26214148016818706</td><td>0.26379797496932866</td><td>0.26379797496932866</td><td>1.0599999999647485</td><td>0.0</td><td>1.0163625276215744</td><td>-7.428432170714387</td><td>0.623061130337264</td></tr><tr><td>6.487054008080185</td><td>3.2041158988977285</td><td>-6.471767254803526</td><td>-3.163508207861014</td><td>0.015286753276659404</td><td>0.04060769103671458</td><td>19.24207181810359</td><td>19.242071818103586</td><td>19.24207181810359</td><td>1.0436988398545757</td><td>-12.99715745638928</td><td>1.0391363841670898</td><td>-13.232899977204578</td><td>0.07002298156185542</td></tr><tr><td>10.195649261315388</td><td>2.952132467773792</td><td>-10.064180206064524</td><td>-2.672480173235768</td><td>0.1314690552508644</td><td>0.27965229453802376</td><td>28.229159615055934</td><td>28.229159615055924</td><td>28.229159615055934</td><td>1.0436988398545757</td><td>-12.99715745638928</td><td>1.0238882611979878</td><td>-14.274104934422558</td><td>0.10272749950823899</td></tr><tr><td>-2.5282327399527063</td><td>-2.63649178282879</td><td>2.538371587352475</td><td>2.6602257062909898</td><td>0.010138847399768558</td><td>0.023733923462199602</td><td>9.757331007615997</td><td>9.757331007616</td><td>9.757331007616</td><td>1.0391363841670898</td><td>-13.232899977204578</td><td>1.0460090721555715</td><td>-13.090958700248306</td><td>0.03550747631013427</td></tr><tr><td>1.4798709408702624</td><td>0.9110103653214265</td><td>-1.4737593657987207</td><td>-0.9054808450186033</td><td>0.006111575071541697</td><td>0.0055295203028232764</td><td>4.61673658368183</td><td>4.616736583681831</td><td>4.616736583681831</td><td>1.0448197786993905</td><td>-13.53272272234614</td><td>1.0399482714331143</td><td>-13.582573010968277</td><td>0.016800564083278485</td></tr><tr><td>4.882781440543415</td><td>2.423135534488325</td><td>-4.835819787766277</td><td>-2.3275198181161274</td><td>0.04696165277713771</td><td>0.09561571637219757</td><td>14.549182043842963</td><td>14.549182043842965</td><td>14.549182043842965</td><td>1.0399482714331143</td><td>-13.582573010968277</td><td>1.0238882611979878</td><td>-14.274104934422558</td><td>0.05294529173504041</td></tr><tr><td>55.592663582626535</td><td>0.4742412038740844</td><td>-54.2484074833386</td><td>0.5580334394783435</td><td>1.3442560992879322</td><td>1.032274643352428</td><td>0.2284500116273436</td><td>0.22844524060576388</td><td>0.2284500116273436</td><td>1.0407530779448726</td><td>-4.022313892403081</td><td>1.015625179511167</td><td>-9.925911979251401</td><td>0.5395732188112635</td></tr><tr><td>48.91564759983391</td><td>-0.47854404501810865</td><td>-47.63098799848029</td><td>0.7856104785958804</td><td>1.2846596013536171</td><td>0.30706643357777175</td><td>0.20101408505612062</td><td>0.2008255620371619</td><td>0.20101408505612062</td><td>1.0407530779448726</td><td>-4.022313892403081</td><td>1.0144607957456884</td><td>-8.664880930448401</td><td>0.4747726477556901</td></tr><tr><td>37.277890648220485</td><td>1.5902145550767042</td><td>-36.540945546956905</td><td>-3.0011267867162665</td><td>0.7369451012635793</td><td>-1.4109122316395624</td><td>0.1533218398593061</td><td>0.15427536136342224</td><td>0.15427536136342224</td><td>1.0407530779448726</td><td>-4.022313892403081</td><td>1.0163625276215744</td><td>-7.428432170714387</td><td>0.3643810421420398</td></tr><tr><td>-11.208851450997592</td><td>4.568845180235671</td><td>11.308233890511268</td><td>-5.633990956008451</td><td>0.09938243951367554</td><td>-1.0651457757727796</td><td>0.0509694299466965</td><td>0.05326124070561403</td><td>0.05326124070561403</td><td>1.015625179511167</td><td>-9.925911979251401</td><td>1.0144607957456884</td><td>-8.664880930448401</td><td>0.1257970567858352</td></tr><tr><td>-49.16492330808786</td><td>11.57529857586903</td><td>49.49586490470385</td><td>-10.5314071426481</td><td>0.3309415966159932</td><td>1.0438914332209315</td><td>0.21293186119779184</td><td>0.21293186119779176</td><td>0.21293186119779184</td><td>1.0144607957456884</td><td>-8.664880930448401</td><td>1.0163625276215744</td><td>-7.428432170714387</td><td>0.5029210938337901</td></tr><tr><td>6.0872928731306315</td><td>4.562672995526752</td><td>-6.038371581635321</td><td>-4.460225692111113</td><td>0.04892129149531055</td><td>0.10244730341563901</td><td>19.920898004554857</td><td>19.920898004554857</td><td>19.920898004554857</td><td>1.0599992833113652</td><td>-12.689232985319114</td><td>1.0460090721555715</td><td>-13.090958700248306</td><td>0.07249326823300592</td></tr><tr><td>7.65165865706592</td><td>2.6604206319435857</td><td>-7.579870939690972</td><td>-2.5110103644170594</td><td>0.07178771737494838</td><td>0.1494102675265263</td><td>21.213264180853823</td><td>21.21326418085382</td><td>21.213264180853823</td><td>1.0599992833113652</td><td>-12.689232985319114</td><td>1.0448197786993905</td><td>-13.53272272234614</td><td>0.07719626143402947</td></tr><tr><td>17.11665629768405</td><td>7.726551291184764</td><td>-16.909022071613578</td><td>-7.317654683018471</td><td>0.20763422607047133</td><td>0.4088966081662928</td><td>49.176836227258306</td><td>49.176836227258306</td><td>49.176836227258306</td><td>1.0599992833113652</td><td>-12.689232985319114</td><td>1.0399482714331143</td><td>-13.582573010968277</td><td>0.17895727284272597</td></tr></table></div><div><h2>res_load</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr><tr><td>21.7</td><td>12.7</td></tr><tr><td>94.2</td><td>19.0</td></tr><tr><td>14.9</td><td>5.0</td></tr><tr><td>47.8</td><td>-3.9</td></tr><tr><td>7.6</td><td>1.6</td></tr><tr><td>11.2</td><td>7.5</td></tr><tr><td>29.5</td><td>16.6</td></tr><tr><td>9.0</td><td>5.8</td></tr><tr><td>3.5</td><td>1.8</td></tr><tr><td>6.1</td><td>1.6</td></tr><tr><td>13.5</td><td>5.8</td></tr></table></div><div><h2>res_ext_grid</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr><tr><td>194.3300778935512</td><td>0.00042488420523752136</td></tr></table></div><div><h2>res_gen</h2><table><tr><th>p_mw</th><th>q_mvar</th><th>va_degree</th><th>vm_pu</th></tr><tr><td>36.71917495517294</td><td>23.685174185835947</td><td>-4.022313892403081</td><td>1.0407530779448726</td></tr><tr><td>28.742741040663194</td><td>24.126878615895635</td><td>-9.925911979251401</td><td>1.015625179511167</td></tr><tr><td>0.0001734157777091537</td><td>11.545633109517093</td><td>-12.689232985319114</td><td>1.0599992833113652</td></tr><tr><td>8.495025799400219</td><td>8.272991015688644</td><td>-10.414842653258814</td><td>1.059999442152794</td></tr></table></div><div><h2>res_sgen</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr></table></div></div><div id="net" style="border:1px solid #f1f1f1;max-width:90%"></div></body><script src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.18.1/vis.min.js"></script><script>var data = {nodes: new vis.DataSet([{"id": 0, "label": "0"}, {"id": 1, "label": "1"}, {"id": 10, "label": "10"}, {"id": 11, "label": "11"}, {"id": 12, "label": "12"}, {"id": 13, "label": "13"}, {"id": 2, "label": "2"}, {"id": 3, "label": "3"}, {"id": 4, "label": "4"}, {"id": 5, "label": "5"}, {"id": 6, "label": "6"}, {"id": 7, "label": "7"}, {"id": 8, "label": "8"}, {"id": 9, "label": "9"}]), edges: new vis.DataSet([{"from": 0, "to": 1, "label": "42.34 Mw 1.00 Km"}, {"from": 0, "to": 4, "label": "42.34 Mw 1.00 Km"}, {"from": 8, "to": 9, "label": "27479.65 Mw 1.00 Km"}, {"from": 8, "to": 13, "label": "27479.65 Mw 1.00 Km"}, {"from": 9, "to": 10, "label": "27479.65 Mw 1.00 Km"}, {"from": 11, "to": 12, "label": "27479.65 Mw 1.00 Km"}, {"from": 12, "to": 13, "label": "27479.65 Mw 1.00 Km"}, {"from": 1, "to": 2, "label": "42.34 Mw 1.00 Km"}, {"from": 1, "to": 3, "label": "42.34 Mw 1.00 Km"}, {"from": 1, "to": 4, "label": "42.34 Mw 1.00 Km"}, {"from": 2, "to": 3, "label": "42.34 Mw 1.00 Km"}, {"from": 3, "to": 4, "label": "42.34 Mw 1.00 Km"}, {"from": 5, "to": 10, "label": "27479.65 Mw 1.00 Km"}, {"from": 5, "to": 11, "label": "27479.65 Mw 1.00 Km"}, {"from": 5, "to": 12, "label": "27479.65 Mw 1.00 Km"}, {"from": 3, "to": 6, "label": "trafo"}, {"from": 3, "to": 8, "label": "trafo"}, {"from": 4, "to": 5, "label": "trafo"}, {"from": 6, "to": 7, "label": "trafo"}, {"from": 6, "to": 8, "label": "trafo"}])};var container = document.getElementById('net');var network = new vis.Network(container, data);network.setOptions({interaction: {zoomView: true}});</script></html>